{"pf":0.9,"remoteMinutes":1,"fieldMinutes":20,"source":"SRC","faultNode":"F2C","faultTime":846,"nodes":{"SRC":{"label":"132 kV grid supply","kv":132},"B132":{"label":"132 kV busbar","kv":132},"T1H":{"label":"T1 132 kV side","kv":132},"T2H":{"label":"T2 132 kV side","kv":132},"T1L":{"label":"T1 11 kV side","kv":11},"T2L":{"label":"T2 11 kV side","kv":11},"BA":{"label":"11 kV bus section A","kv":11},"BB":{"label":"11 kV bus section B","kv":11},"F1L":{"label":"Feeder F1 overhead line","kv":11},"F3L":{"label":"Feeder F3","kv":11},"F5L":{"label":"Feeder F5","kv":11},"F2C":{"label":"Feeder F2 cable C1","kv":11},"F4L":{"label":"Feeder F4","kv":11},"F6L":{"label":"Feeder F6","kv":11},"R1":{"label":"RMU-1 busbar","kv":11},"TIE":{"label":"Tie cable to the ABS","kv":11},"CSS":{"label":"Compact substation CSS-1","kv":11},"C2":{"label":"Cable C2 and RMU 2 to 6","kv":11}},"branches":[{"id":"L1","a":"SRC","b":"B132","kind":"line","label":"132 kV line L1"},{"id":"CBT1","a":"B132","b":"T1H","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"T1 132 kV breaker"},{"id":"CBT2","a":"B132","b":"T2H","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"T2 132 kV breaker"},{"id":"T1","a":"T1H","b":"T1L","kind":"transformer","ratingMVA":40,"label":"Power transformer T1"},{"id":"T2","a":"T2H","b":"T2L","kind":"transformer","ratingMVA":40,"label":"Power transformer T2"},{"id":"IC1","a":"T1L","b":"BA","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"Incomer 1","limitA":2100},{"id":"IC2","a":"T2L","b":"BB","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"Incomer 2","limitA":2100},{"id":"BC","a":"BA","b":"BB","kind":"switch","device":"breaker","control":"remote","normal":false,"label":"Bus coupler","limitA":2100},{"id":"F1","a":"BA","b":"F1L","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"Feeder F1 breaker","limitA":350},{"id":"F3","a":"BA","b":"F3L","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"Feeder F3 breaker","limitA":400},{"id":"F5","a":"BA","b":"F5L","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"Feeder F5 breaker","limitA":400},{"id":"F2","a":"BB","b":"F2C","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"Feeder F2 breaker","limitA":400},{"id":"F4","a":"BB","b":"F4L","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"Feeder F4 breaker","limitA":400},{"id":"F6","a":"BB","b":"F6L","kind":"switch","device":"breaker","control":"remote","normal":true,"label":"Feeder F6 breaker","limitA":400},{"id":"RS1","a":"F2C","b":"R1","kind":"switch","device":"switch","control":"remote","normal":true,"label":"RMU-1 ring switch RS-1","limitA":400},{"id":"RS2","a":"R1","b":"C2","kind":"switch","device":"switch","control":"remote","normal":true,"label":"RMU-1 ring switch RS-2","limitA":400},{"id":"RS3","a":"R1","b":"TIE","kind":"switch","device":"switch","control":"remote","normal":true,"label":"RMU-1 ring switch RS-3","limitA":400},{"id":"TF1","a":"R1","b":"CSS","kind":"switch","device":"fuse","control":"field","normal":true,"label":"RMU-1 fused tee to CSS-1"},{"id":"ABS","a":"F1L","b":"TIE","kind":"switch","device":"switch","control":"field","normal":false,"label":"ABS tie on the F1 end pole","limitA":400},{"id":"NO6","a":"C2","b":"F4L","kind":"switch","device":"switch","control":"field","normal":false,"label":"Normally open point at RMU-6","limitA":400}],"loads":[{"id":"F1NET","node":"F1L","mw":3.37,"customers":2600,"label":"F1 network"},{"id":"PMT1","node":"F1L","mw":0.16,"customers":120,"label":"PMT-1 200 kVA"},{"id":"PMT2","node":"F1L","mw":0.07,"customers":55,"label":"PMT-2 100 kVA"},{"id":"F3NET","node":"F3L","mw":4.2,"customers":3200,"label":"F3 network"},{"id":"F5NET","node":"F5L","mw":3.9,"customers":3000,"label":"F5 network"},{"id":"F4NET","node":"F4L","mw":3.4,"customers":2600,"label":"F4 network"},{"id":"F6NET","node":"F6L","mw":4.0,"customers":3100,"label":"F6 network"},{"id":"CSS1","node":"CSS","mw":0.38,"customers":420,"label":"Apartments and market"},{"id":"RMU26","node":"C2","mw":2.72,"customers":2100,"label":"RMU 2 to 6"}],"drill":[{"device":"RS1","close":false,"text":"Open RS-1 at RMU-1. Its fault passage indicator did not operate, so the fault is on cable C1 between GS-1 and RMU-1."},{"device":"RS2","close":false,"text":"Open RS-2 to split the ring. F1 cannot take all 3.10 MW of F2: that would put 391 A on a 350 A line."},{"device":"NO6","close":true,"text":"Close the normally open point at RMU-6. F4 picks up RMU 2 to 6 and its 2,100 customers first, because it is the larger group."},{"device":"ABS","close":true,"text":"Close the ABS tie. F1 picks up RMU-1 and the compact substation: the last 420 customers."}],"references":[{"name":"Normal operation","states":{"CBT1":true,"CBT2":true,"IC1":true,"IC2":true,"BC":false,"F1":true,"F3":true,"F5":true,"F2":true,"F4":true,"F6":true,"RS1":true,"RS2":true,"RS3":true,"TF1":true,"ABS":false,"NO6":false},"fault":null,"energized":["B132","BA","BB","C2","CSS","F1L","F2C","F3L","F4L","F5L","F6L","R1","SRC","T1H","T1L","T2H","T2L","TIE"],"amps":{"CBT1":56.9,"CBT2":51.0,"F1":209.9,"F2":180.8,"F3":244.9,"F4":198.3,"F5":227.4,"F6":233.3,"IC1":682.3,"IC2":612.3,"L1":107.9,"RS1":180.8,"RS2":158.6,"RS3":0.0,"T1":682.3,"T2":612.3,"TF1":22.2},"customersOff":0},{"name":"Drill state 0","states":{"CBT1":true,"CBT2":true,"IC1":true,"IC2":true,"BC":false,"F1":true,"F3":true,"F5":true,"F2":false,"F4":true,"F6":true,"RS1":true,"RS2":true,"RS3":true,"TF1":true,"ABS":false,"NO6":false},"fault":"F2C","energized":["B132","BA","BB","F1L","F3L","F4L","F5L","F6L","SRC","T1H","T1L","T2H","T2L"],"amps":{"CBT1":56.9,"CBT2":36.0,"F1":209.9,"F3":244.9,"F4":198.3,"F5":227.4,"F6":233.3,"IC1":682.3,"IC2":431.6,"L1":92.8,"T1":682.3,"T2":431.6},"customersOff":2520},{"name":"Drill state 1","states":{"CBT1":true,"CBT2":true,"IC1":true,"IC2":true,"BC":false,"F1":true,"F3":true,"F5":true,"F2":false,"F4":true,"F6":true,"RS1":false,"RS2":true,"RS3":true,"TF1":true,"ABS":false,"NO6":false},"fault":"F2C","energized":["B132","BA","BB","F1L","F3L","F4L","F5L","F6L","SRC","T1H","T1L","T2H","T2L"],"amps":{"CBT1":56.9,"CBT2":36.0,"F1":209.9,"F3":244.9,"F4":198.3,"F5":227.4,"F6":233.3,"IC1":682.3,"IC2":431.6,"L1":92.8,"T1":682.3,"T2":431.6},"customersOff":2520},{"name":"Drill state 2","states":{"CBT1":true,"CBT2":true,"IC1":true,"IC2":true,"BC":false,"F1":true,"F3":true,"F5":true,"F2":false,"F4":true,"F6":true,"RS1":false,"RS2":false,"RS3":true,"TF1":true,"ABS":false,"NO6":false},"fault":"F2C","energized":["B132","BA","BB","F1L","F3L","F4L","F5L","F6L","SRC","T1H","T1L","T2H","T2L"],"amps":{"CBT1":56.9,"CBT2":36.0,"F1":209.9,"F3":244.9,"F4":198.3,"F5":227.4,"F6":233.3,"IC1":682.3,"IC2":431.6,"L1":92.8,"T1":682.3,"T2":431.6},"customersOff":2520},{"name":"Drill state 3","states":{"CBT1":true,"CBT2":true,"IC1":true,"IC2":true,"BC":false,"F1":true,"F3":true,"F5":true,"F2":false,"F4":true,"F6":true,"RS1":false,"RS2":false,"RS3":true,"TF1":true,"ABS":false,"NO6":true},"fault":"F2C","energized":["B132","BA","BB","C2","F1L","F3L","F4L","F5L","F6L","SRC","T1H","T1L","T2H","T2L"],"amps":{"CBT1":56.9,"CBT2":49.2,"F1":209.9,"F3":244.9,"F4":356.9,"F5":227.4,"F6":233.3,"IC1":682.3,"IC2":590.2,"L1":106.0,"NO6":158.6,"T1":682.3,"T2":590.2},"customersOff":420},{"name":"Drill state 4","states":{"CBT1":true,"CBT2":true,"IC1":true,"IC2":true,"BC":false,"F1":true,"F3":true,"F5":true,"F2":false,"F4":true,"F6":true,"RS1":false,"RS2":false,"RS3":true,"TF1":true,"ABS":true,"NO6":true},"fault":"F2C","energized":["B132","BA","BB","C2","CSS","F1L","F3L","F4L","F5L","F6L","R1","SRC","T1H","T1L","T2H","T2L","TIE"],"amps":{"ABS":22.2,"CBT1":58.7,"CBT2":49.2,"F1":232.1,"F3":244.9,"F4":356.9,"F5":227.4,"F6":233.3,"IC1":704.5,"IC2":590.2,"L1":107.9,"NO6":158.6,"RS3":22.2,"T1":704.5,"T2":590.2,"TF1":22.2},"customersOff":0},{"name":"Full transfer of F2 onto F1","states":{"CBT1":true,"CBT2":true,"IC1":true,"IC2":true,"BC":false,"F1":true,"F3":true,"F5":true,"F2":false,"F4":true,"F6":true,"RS1":false,"RS2":true,"RS3":true,"TF1":true,"ABS":true,"NO6":false},"fault":"F2C","energized":["B132","BA","BB","C2","CSS","F1L","F3L","F4L","F5L","F6L","R1","SRC","T1H","T1L","T2H","T2L","TIE"],"amps":{"ABS":180.8,"CBT1":71.9,"CBT2":36.0,"F1":390.7,"F3":244.9,"F4":198.3,"F5":227.4,"F6":233.3,"IC1":863.1,"IC2":431.6,"L1":107.9,"RS2":158.6,"RS3":180.8,"T1":863.1,"T2":431.6,"TF1":22.2},"customersOff":0},{"name":"T1 outage, bus coupler closed","states":{"CBT1":false,"CBT2":true,"IC1":false,"IC2":true,"BC":true,"F1":true,"F3":true,"F5":true,"F2":true,"F4":true,"F6":true,"RS1":true,"RS2":true,"RS3":true,"TF1":true,"ABS":false,"NO6":false},"fault":null,"energized":["B132","BA","BB","C2","CSS","F1L","F2C","F3L","F4L","F5L","F6L","R1","SRC","T2H","T2L","TIE"],"amps":{"BC":682.3,"CBT2":107.9,"F1":209.9,"F2":180.8,"F3":244.9,"F4":198.3,"F5":227.4,"F6":233.3,"IC2":1294.7,"L1":107.9,"RS1":180.8,"RS2":158.6,"RS3":0.0,"T2":1294.7,"TF1":22.2},"customersOff":0}],"drillResult":{"restoredAt":"14:48","minutes":42,"customerMinutes":63840,"swappedOrderCustomerMinutes":97440,"customersAffected":2520}}